{
 "expediente": "CP00171/2026",
 "organismo": "Subdirección General Económica de ASEPEYO. Mutua Colaboradora con la Seguridad Social. num. 151",
 "titulo": "Obras de sustitución del equipo de climatización del centro asistencial de ASEPEYO en Silla",
 "fecha": "2026-11-23",
 "importe_anuncio": "56404.61 EUR",
 "enlace_documento": "https://contrataciondelestado.es/FileSystem/servlet/GetDocumentByIdServlet?cifrado=QUC1GjXXSiLkydRHJBmbpw%3D%3D&DocumentIdParam=I7gFX4EVFavBb74HCuACsHjsQBenNl7SZIM1GweTfKZkeFfy3k5OKZzXUHyum9rrnypxnfjew5lPEwhQvwJV/deFCD0wy3C3npQhZHL9ig6HAj0WEJrB5sP7amrh2jBD",
 "archivo_origen": "CP00171_2026_ANEXO_B_CP001712026.bc3",
 "total_bc3": 47398.83,
 "suma_partidas": 47398.83,
 "costes_indirectos_pct": 2.0,
 "capitulos": [
  {
   "codigo": "01",
   "resumen": "DEMOLICIONES Y DESMONTAJES",
   "importe": 1646.09
  },
  {
   "codigo": "03",
   "resumen": "OBRA CIVIL",
   "importe": 10674.82
  },
  {
   "codigo": "30",
   "resumen": "ELECTRICIDAD E ILUMINACIÓN",
   "importe": 2368.69
  },
  {
   "codigo": "17",
   "resumen": "CLIMATIZACIÓN Y VENTILACIÓN",
   "importe": 29370.3
  },
  {
   "codigo": "24",
   "resumen": "CONTROL DE CALIDAD",
   "importe": 867.0
  },
  {
   "codigo": "25",
   "resumen": "GESTION DE RESIDUOS",
   "importe": 1060.8
  },
  {
   "codigo": "26",
   "resumen": "SEGURIDAD Y SALUD",
   "importe": 1411.13
  }
 ],
 "partidas": [
  {
   "capitulo": "DEMOLICIONES Y DESMONTAJES",
   "codigo": "01.01",
   "unidad": "Ud",
   "resumen": "DESPEJE Y RETIRADA DE MOBILIARIO A LUGAR DE ACOPIO",
   "cantidad": 1.0,
   "precio": 114.8,
   "importe": 114.8,
   "descripcion": "Ud. Despeje, retirada, embalaje, acopio provisional y posterior recolocación de mobiliario, enseres y equipos existentes de oficina y clínica, en local actual y zona de ampliación, incluyendo suministro de cajas de cartón, carga, transporte interior, descarga, protección, custodia provisional y reposición en su ubicación definitiva, al término de las obras o por fases, según necesidades de la propiedad y de la obra; totalmente terminado. Incluye, sin carácter limitativo, impresoras, documentación y archivo, equipos informáticos, rack, material sanitario, monitores, sillas de ruedas, negatoscopios, destructoras de papel, pantallas, televisores, productos sanitarios, plantas, expendedor de agua, cafetera, teléfonos, mamparas y equipos auxiliares de papelería."
  },
  {
   "capitulo": "DEMOLICIONES Y DESMONTAJES",
   "codigo": "01.02",
   "unidad": "Ud",
   "resumen": "PROTECCIÓN DE MOBILIARIO",
   "cantidad": 1.0,
   "precio": 56.12,
   "importe": 56.12,
   "descripcion": "Ud. Protección de mobiliario existente mediante cubrición con lámina de polietileno transparente durante la ejecución de los trabajos de rehabilitación, incluyendo colocación, mantenimiento en correctas condiciones durante el transcurso de la obra y posterior retirada de la protección; totalmente terminado."
  },
  {
   "capitulo": "DEMOLICIONES Y DESMONTAJES",
   "codigo": "01.03",
   "unidad": "Ud",
   "resumen": "DESMONTAJE INSTALACIÓN DE CLIMATIZACIÓN",
   "cantidad": 1.0,
   "precio": 443.53,
   "importe": 443.53,
   "descripcion": "Ud. Desmontaje de instalación de climatización existente en local, compuesta por equipos compactos aire-aire, incluyendo el desmontaje completo de unidades, conductos de aire, difusores, rejillas, retornos, líneas frigoríficas, líneas eléctricas y elementos auxiliares, de cualquier material, sección y dimensiones, tanto en el interior como en el exterior del local, realizado por medios manuales, sin afectar a los elementos constructivos contiguos. La partida incluye la limpieza de la zona de trabajo, retirada y carga de los materiales desmontados a contenedor, así como la parte proporcional de medios auxiliares, dejando las zonas intervenidas en condiciones adecuadas para la ejecución de la nueva instalación, sin incluir transporte a vertedero ni a planta de reciclaje."
  },
  {
   "capitulo": "DEMOLICIONES Y DESMONTAJES",
   "codigo": "01.09",
   "unidad": "u",
   "resumen": "DESMONTAJE RÓTULO EXTERIOR",
   "cantidad": 1.0,
   "precio": 372.18,
   "importe": 372.18,
   "descripcion": "Ud. Desmontaje de rótulo exterior existente, realizado por medios manuales, incluyendo la desconexión eléctrica previa y retirada de elementos luminosos y/o sirena asociada, sin afectar a los elementos constructivos contiguos. La partida comprende el desmontaje completo, acopio y almacenamiento del rótulo en lugar designado por la Propiedad para su posterior montaje, así como la limpieza de la zona de trabajo y la parte proporcional de medios auxiliares, sin incluir transporte a planta de gestión de residuos ni a vertedero, dejando el paramento en condiciones adecuadas para su posterior acondicionamiento."
  },
  {
   "capitulo": "DEMOLICIONES Y DESMONTAJES",
   "codigo": "01.11",
   "unidad": "m2",
   "resumen": "DEMOLICIÓN FALSO TECHO REGISTRABLE",
   "cantidad": 47.97,
   "precio": 5.44,
   "importe": 260.96,
   "descripcion": "m2. Demolición de falso techo registrable, formado por placas modulares de 60×60 cm de cualquier material, incluyendo el desmontaje de perfilería, cuelgues y elementos de anclaje, ejecutado por medios manuales y sin afectar a los elementos constructivos contiguos. La partida comprende la limpieza de la zona de trabajo, la retirada y carga de los materiales desmontados a contenedor y la retirada de escombros a pie de carga, así como la parte proporcional de medios auxiliares, sin incluir transporte a vertedero ni a planta de reciclaje. Medición por superficie realmente ejecutada."
  },
  {
   "capitulo": "DEMOLICIONES Y DESMONTAJES",
   "codigo": "01.15",
   "unidad": "m2",
   "resumen": "APERTURA HUECO FACHADA",
   "cantidad": 0.3,
   "precio": 91.84,
   "importe": 27.55,
   "descripcion": "Apertura de hueco en fachada, revestida de granito, ejecutado mediante corte de radial, con sustitución del cargadero existente (cargadero medido a parte), con carga sobre contenedor del material sobrante."
  },
  {
   "capitulo": "DEMOLICIONES Y DESMONTAJES",
   "codigo": "01.06",
   "unidad": "Ud",
   "resumen": "RETIRADA Y RECOLOCACIÓN DE LUMINARIAS",
   "cantidad": 1.0,
   "precio": 370.95,
   "importe": 370.95,
   "descripcion": "Ud. Retirada y posterior recolocación de luminarias afectadas en el área de actuación, según necesidades de la propiedad y de la obra; totalmente terminado."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "CARGADERO",
   "unidad": "m",
   "resumen": "CARGADERO FACHADA",
   "cantidad": 1.2,
   "precio": 45.44,
   "importe": 54.53,
   "descripcion": "Formación de cargadero metálico para hueco de acceso principal, ejecutada mediante acero UNE-EN 10219-1 S275J0H, en L 100x8 acabado con imprimación antioxidante, colocado con uniones soldadas en obra, atirantado a forjado superior mediante anclaje químico. El precio incluye anclajes químicos cada 0,75m, los cortes, los despuntes, las piezas especiales, y los elementos auxiliares de montaje."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "ILUEXT01",
   "unidad": "UD",
   "resumen": "MONTAJE ROTULO EXTERIOR",
   "cantidad": 1.0,
   "precio": 372.18,
   "importe": 372.18,
   "descripcion": "Ud. Montaje de rótulo exterior, realizado por medios manuales, incluyendo su colocación sobre paramento o estructura soporte, y fijaciones necesarias, sin afectar a los elementos constructivos contiguos. La partida comprende el posicionamiento, anclaje, limpieza de la zona de trabajo y la parte proporcional de medios auxiliares, dejando el conjunto totalmente montado, probado y en condiciones adecuadas de servicio."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "02.07",
   "unidad": "Ud",
   "resumen": "ESCALERA ESCAMOTEABLE",
   "cantidad": 1.0,
   "precio": 915.42,
   "importe": 915.42,
   "descripcion": "Ud. Escalera escamoteable metálica, de 3 tramos, para salvar una altura entre plantas comprendida entre 3,20 y 3,50 m, apta para hueco aproximado de 120×60 cm, de altura regulable, con peldaños antideslizantes de 13 cm de anchura, equipada con tacos de goma, tapa interior, barra de apertura y cajón con aislamiento térmico incorporado, recibida mediante mortero de cemento industrial M-5, incluyendo el sellado perimetral mediante silicona neutra u otro sistema equivalente, garantizando la estanqueidad al aire y la impermeabilidad al agua, dejando la escalera correctamente instalada, ajustada y completamente operativa."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "03.01",
   "unidad": "m2",
   "resumen": "FALSO TECHO ZENTIA ACÚSTICO o similar",
   "cantidad": 100.74,
   "precio": 45.45,
   "importe": 4578.63,
   "descripcion": "m2. Suministro e instalación de techo suspendido registrable, según la norma UNE-EN 13964:2016. Techo Zentia de Fibra Mineral de 600 o 1200x600x19 mm modelo Sahara 2518M4 o 2522M4, o similar aprobado por la Dirección Facultativa y la propiedad, canto del panel Tegular para apoyo con descuelgue (escalón) de 6.5 mm en T24. Realizado en fibra mineral biosoluble tipo Wet Felt con acabado en cara vista granulado y pintado en color blanco. Incluso formación de fajeado perimetral no registrable de placa de yeso laminado, de ancho y geometría según planos, ejecutado sobre estructura metálica galvanizada, con acabado listo para pintar, incluyendo formación de resalte o canal perimetral para alojamiento de tira LED, con todos los remates, encuentros, refuerzos y elementos auxiliares necesarios para su correcta ejecución. Totalmente instalado y terminado. La absorción acústica será de 0.60 aw de acuerdo con la UNE-EN ISO 11654, ensayado según la UNE-EN ISO 354 (Clase C) y aislamiento acústico lateral entre estancias de 34 dB (Valor Dnfw) ensayado según la UNE-EN ISO 10848-2. Las placas tendrán una resistencia a la humedad del 95% RH. Peso de placa: 3.5 kg/m². Conductividad térmica: 0,060 w/mK. Reflexión lumínica: 84%según ISO 7742. Contenido reciclado: 31-35% según UNE-EN ISO 14021. Reciclabilidad del techo y perfilería: 100%. Sin emisión de formaldehido (clasificación E1 según UNE-EN 13964). Sin compuestos orgánicos volátiles (COV) y calidad del aire interior Clase A+. Reacción al fuego: Euroclase A2-s1,d0. El techo puede limpiarse en seco y/o aspirado con cepillo suave. La instalación se compondrá de perfiles primarios Prelude Peakform 24 mm de ancho con longitud estándar 3600 mm y 43 mm de altura en líneas paralelas separadas 1200 mm, con cuelgues AWDN20 con varilla roscada o cuelgue rápido tipo gancho A110 cada 1200 mm a forjado desde dicho perfil (otorgando una capacidad de carga de 10.5 kg/m2), perpendicularmente a estos perfiles se dispondrán perfiles Secundarios de 1200 mm de largo. Dichos perfiles estarán separados 600 mm para poder formar módulos de 600x600 mm y con un secundario de 600 mm conectado a la ranura central de los secundarios de 1200 mm (sin el secundario de 600 mm se obtienen módulos de 1200x600 mm). Toda la perfilería tendrá el alma con un sistema de cosido longitudinal aportando rigidez y estabilidad al sistema y estará certificada Cradle to Cradle (C2C) Silver. Perimetralmente solución con angular de borde estándar BPT1924HD fijado al paramento cada 500 mm, placas y perfiles cortados a conveniencia según forma de la estancia. Los productos dispondrán gratuitamente de una Garantía de sistema de 30 años (Placa + Perfil). Nota: la tabica albergará los conductos de aire primario."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "D10DA046",
   "unidad": "M2",
   "resumen": "TABIQUE ACUSTICO PLADUR o similar",
   "cantidad": 4.0,
   "precio": 150.66,
   "importe": 602.64,
   "descripcion": "Ud. Suministro e instalación de tabique de altas prestaciones acústicas, de 200 mm de espesor total, formado por doble estructura de perfiles de acero galvanizado de 75 + 75 mm de anchura, con montantes separados 417 mm y disposición reforzada en H, y cuatro placas de yeso laminado de 12,5 mm de espesor, dos por cada cara, compuestas por una placa tipo Diamant \"KNAUF\", o equivalente aprobado por la Dirección Facultativa y la propiedad, y una placa tipo Silentboard \"KNAUF\", o equivalente aprobado por la Dirección Facultativa y la propiedad, en cada cara. Incluso aislamiento acústico mediante panel semirrígido de lana mineral de 65 mm de espesor colocado en el interior de la cámara, banda acústica de dilatación autoadhesiva \"KNAUF\", o equivalente aprobado por la Dirección Facultativa y la propiedad, tornillería, cinta de juntas y pasta de juntas, remates y cuantos materiales y trabajos sean necesarios para su correcta ejecución. Acabado Q2. Totalmente instalado y terminado."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "RTC021",
   "unidad": "Ud",
   "resumen": "PUERTA TABIQUE ACÚSTICO",
   "cantidad": 1.0,
   "precio": 106.13,
   "importe": 106.13,
   "descripcion": "Ud. Suministro e instalación de trampilla de registro de 613x613 mm, gama Especial, Revo Cleaneo 8/18 R, sistema E112.c \"KNAUF\", o equivalente aprobado por la Dirección Facultativa y la propiedad, formada por marco de aluminio y puerta de placa de yeso laminado con perforaciones circulares 8/18 R, Cleaneo Akustik Redonda, de 12,5 mm de espesor, integrada en tabique de placas de yeso laminado, destinada al acceso y mantenimiento de las unidades de climatización situadas en el altillo. Incluso accesorios de montaje, fijaciones, remates y cuantos elementos sean necesarios para su correcta instalación y funcionamiento. Totalmente instalada y terminada."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "12.02",
   "unidad": "m2",
   "resumen": "PINTURA PLÁSTICA LISA MATE SOBRE PARAMENTO VERTICAL",
   "cantidad": 437.79,
   "precio": 8.15,
   "importe": 3567.99,
   "descripcion": "m2. Pintura plástica lisa mate lavable antiácaros Capasilan de Caparol Ref. S1502Y50R, o similar a aprobar por la Dirección Facultativa y la propiedad, sobre paramentos verticales de yeso o yeso laminado, previo lijado de adherencias e imperfecciones, mano de fondo con pintura plástica diluida muy fina, plastecido de faltas y dos manos de acabado, según NTE-RPP-24. Referencia de color Asepeyo."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "06.11",
   "unidad": "m2",
   "resumen": "AYUDAS ALBAÑILERÍA",
   "cantidad": 47.97,
   "precio": 8.0,
   "importe": 383.76,
   "descripcion": "m² Ayudas de albañilería a instalaciones de electricidad e iluminación, fontanería y saneamiento, climatización y ventilación, protección contra incendios y demás instalaciones previstas en el interior del local, incluyendo mano de obra para carga y descarga de materiales, apertura de huecos para luminarias y paso de instalaciones, ejecución y posterior tapado de rozas, reposición de placas de falso techo, recibidos, remates, limpieza de tajos, retirada de residuos y p.p. de materiales y medios auxiliares necesarios para dejar la unidad completamente terminada; medida la superficie construida realmente ejecutada."
  },
  {
   "capitulo": "OBRA CIVIL",
   "codigo": "06.12",
   "unidad": "m2",
   "resumen": "LIMPIEZA FINAL DE OBRA",
   "cantidad": 47.97,
   "precio": 1.95,
   "importe": 93.54,
   "descripcion": "m² Limpieza final de obra en local, incluyendo retirada de restos de obra y suciedad general, desprendimiento de morteros, yesos, pinturas y materiales adheridos en suelos, paramentos, sanitarios, escaleras, vidrios y carpinterías, barrido general, repaso, recogida y retirada de escombros y residuos a pie de carga; incluso p.p. de productos de limpieza, útiles, medios auxiliares y mano de obra necesaria para dejar las dependencias en adecuadas condiciones de uso; medida la superficie construida realmente ejecutada."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > CUADROS ELÉCTRICOS",
   "codigo": "30.01.10",
   "unidad": "Ud",
   "resumen": "Analizador de redes salida Modbus RS 485",
   "cantidad": 1.0,
   "precio": 421.7,
   "importe": 421.7,
   "descripcion": "Ud. Suministro e instalación de analizador de redes eléctricas, marca Gavazzi, gama EM21, o equivalente aprobado por la Dirección Facultativa y la Propiedad, apto para medida y supervisión de magnitudes eléctricas en instalaciones de baja tensión, con comunicación mediante protocolo Modbus-RTU a través de puerto RS485 y conexión mediante transformadores toroidales; incluso accesorios, elementos de fijación, conexionado eléctrico y de comunicaciones, parametrización, comprobaciones, ensayos, rotulación y cuantos elementos sean necesarios para su correcto montaje e integración en la instalación; totalmente conectado, probado y funcionando correctamente."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > CUADROS ELÉCTRICOS",
   "codigo": "CIECM.3cgca1",
   "unidad": "Ud",
   "resumen": "Int mag mod IV,Iu=40A,Ics=10kA,curva C",
   "cantidad": 1.0,
   "precio": 84.1,
   "importe": 84.1,
   "descripcion": "Ud. Suministro e instalación de interruptor automático magnetotérmico modular ejecución tetrapolar, montaje en carril DIN-35, con intensidad asignada permanente 40 Amp.,curva C, tensión de empleo 240/415 V. ca. y poder asignado de corte de servicio en cortocircuito 10 kA (UNE-EN 60947-2), marca Schneider Electric o equivalente, aprobado por la dirección facultativa y la propiedad; Montado según REBT. Totalmente instalado, probado, rotulado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > CUADROS ELÉCTRICOS",
   "codigo": "CIECM.3cgca25",
   "unidad": "Ud",
   "resumen": "Int mag mod IV,Iu=32A,Ics=10kA,curva C",
   "cantidad": 1.0,
   "precio": 73.86,
   "importe": 73.86,
   "descripcion": "Ud. Suministro e instalación de interruptor automático magnetotérmico modular ejecución tetrapolar, montaje en carril DIN-35, con intensidad asignada permanente 32 Amp.,curva C, tensión de empleo 240/415 V. ca. y poder asignado de corte de servicio en cortocircuito 10 kA (UNE-EN 60947-2), marca Schneider Electric o equivalente, aprobado por la dirección facultativa y la propiedad; Montado según REBT. Totalmente instalado, probado, rotulado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > CUADROS ELÉCTRICOS",
   "codigo": "CIECM.3ceca4",
   "unidad": "Ud",
   "resumen": "Int mag mod IV,Iu=16A,Ics=10kA,curva C",
   "cantidad": 1.0,
   "precio": 65.48,
   "importe": 65.48,
   "descripcion": "Ud. Suministro e instalación de interruptor automático magnetotérmico modular ejecución tetrapolar, montaje en carril DIN-35, con intensidad asignada permanente 16 Amp.,curva C, tensión de empleo 240/415 V. ca. y poder asignado de corte de servicio en cortocircuito 10 kA (UNE-EN 60947-2), marca Schneider Electric o equivalente, aprobado por la dirección facultativa y la propiedad; Montado según REBT. Totalmente instalado, probado, rotulado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > CUADROS ELÉCTRICOS",
   "codigo": "CIECM.3adca",
   "unidad": "Ud",
   "resumen": "Int mag mod II,Iu=16A,Ics=10kA,curva C",
   "cantidad": 1.0,
   "precio": 39.37,
   "importe": 39.37,
   "descripcion": "Ud. Suministro e instalación de interruptor automático magnetotérmico modular ejecución bipolarr, montaje en carril DIN-35, con intensidad asignada permanente 16 Amp.,curva C, tensión de empleo 240/415 V. ca. y poder asignado de corte de servicio en cortocircuito 10 kA (UNE-EN 60947-2), marca Schneider Electric o equivalente, aprobado por la dirección facultativa y la propiedad; Montado según REBT. Totalmente instalado, probado, rotulado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > CUADROS ELÉCTRICOS",
   "codigo": "CIECM.4cbbaB",
   "unidad": "Ud",
   "resumen": "Int dif IV,40A,300mA,SI",
   "cantidad": 1.0,
   "precio": 260.05,
   "importe": 260.05,
   "descripcion": "Ud. Suministro e instalación de interruptor diferencial sobre carril DIN-35, modular tetrapolar con intensidad asignada permanente de 40 Amp. e intensidad de defecto de 300 mA, SI, marca Schneider Electric o equivalente, aprobado por la dirección facultativa y la propiedad; Montado según REBT. Totalmente instalado, probado, rotulado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > CUADROS ELÉCTRICOS",
   "codigo": "CIECM.4cbbaP",
   "unidad": "Ud",
   "resumen": "Int dif IV,25A,300mA,Cl:AC",
   "cantidad": 1.0,
   "precio": 116.37,
   "importe": 116.37,
   "descripcion": "Suministro e instalación de interruptor diferencial sobre carril DIN-35, modular tetrapolar con intensidad asignada permanente de 25 Amp. e intensidad de defecto de 300 mA, clase C, marca Schneider Electric o equivalente, aprobado por la dirección facultativa y la propiedad; Montado según REBT. Totalmente instalado, probado, rotulado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > CUADROS ELÉCTRICOS",
   "codigo": "CIECM.4aabbR",
   "unidad": "Ud",
   "resumen": "Int dif II,25A,300mA,Cl:AC",
   "cantidad": 1.0,
   "precio": 78.92,
   "importe": 78.92,
   "descripcion": "Ud. Suministro e instalación de interruptor diferencial sobre carril DIN-35, modular bipolar con intensidad asignada permanente de 25 Amp. e intensidad de defecto de 300 mA, clase AC, con rearme automatico, marca Schneider Electric o equivalente, aprobado por la dirección facultativa y la propiedad; Montado según REBT. Totalmente instalado, probado, rotulado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > MECANISMOS",
   "codigo": "15E024",
   "unidad": "Ud",
   "resumen": "PUNTO DE ALIMENTAICÓN EQUIPO TRIFÁSICO",
   "cantidad": 2.0,
   "precio": 67.07,
   "importe": 134.14,
   "descripcion": "Ud. Suministro e instalación de punto de alimentación de equipo triofásico, realizado con Salida de hilos de la marca SIMON-31 o equivalente, aprobado por la dirección facultativa y la propiedad. Compuesta salida de hilos y marco embellecedor de color a elegir por la Dirección Facultativa y la propiedad, caja mecanismo universal con tornillo y accesorios. Parte proporcional de circuito de alimentación eléctrico desde cuadro general de mando y protección (bandeja, tubo, línea, bridas, terminales, cajas, clemas, etc. De las marcas Pinazo, Aiscan, General Cable exzhellent XXI, Unex, Gaestopas, Solera, Wago o equivalente, aprobado por la dirección facultativa y la propiedad), no propagadores del incendio y de opacidad reducida (UNE 21.123 parte 4 ó 5 o UNE 21.1002), extra deslizable. Así como cualquier material o trabajo necesario para su instalación y montaje. Totalmente instalado, probado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > MECANISMOS",
   "codigo": "15E022",
   "unidad": "Ud",
   "resumen": "PUNTO DE ALIMENTAICÓN EQUIPO MONOFÁSICO",
   "cantidad": 1.0,
   "precio": 63.33,
   "importe": 63.33,
   "descripcion": "Ud. Suministro e instalación de punto de alimentación de equipo monofásico, realizado con Salida de hilos de la marca SIMON-31 o equivalente, aprobado por la dirección facultativa y la propiedad. Compuesta salida de hilos y marco embellecedor de color a elegir por la Dirección Facultativa y la propiedad, caja mecanismo universal con tornillo y accesorios. Parte proporcional de circuito de alimentación eléctrico desde cuadro general de mando y protección (bandeja, tubo, línea, bridas, terminales, cajas, clemas, etc. De las marcas Pinazo, Aiscan, General Cable exzhellent XXI, Unex, Gaestopas, Solera, Wago o equivalente, aprobado por la dirección facultativa y la propiedad), no propagadores del incendio y de opacidad reducida (UNE 21.123 parte 4 ó 5 o UNE 21.1002), extra deslizable. Así como cualquier material o trabajo necesario para su instalación y montaje. Totalmente instalado, probado y funcionando."
  },
  {
   "capitulo": "ELECTRICIDAD E ILUMINACIÓN > VARIOS",
   "codigo": "30.06.01",
   "unidad": "Ud",
   "resumen": "LEGALIZACIÓN INSTALACIÓN ELÉCTRICA",
   "cantidad": 1.0,
   "precio": 1031.37,
   "importe": 1031.37,
   "descripcion": "Ud. Elaboración y tramitación de todos los Certificados de Instalación Eléctrica, incluso p.p. de tasa de la Dirección General de Industria, tasas de E.I.C.I. o cualquier gasto derivado de la mencionada tramitación."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > EQUIPOS DE PRODUCCIÓN",
   "codigo": "CL.26",
   "unidad": "UD",
   "resumen": "UNIDAD PARTIDA CCHIBA/ECHIBA HE 22",
   "cantidad": 1.0,
   "precio": 18598.55,
   "importe": 18598.55,
   "descripcion": "Ud. Suministro e instalación de unidad partida horizontal aire-aire bomba de calor inverter HITECSA MOSAIC HE modelo CCHIBA+ECHIBA HE 22, o equivalente a aprobar por la Dirección Facultativa y la propiedad, con potencia frigorífica nominal de hasta 22,4 kW, ventiladores tipo Plug Fan de alta eficiencia en condensación y evaporación, compresor con tecnología DC Inverter y programación horaria, apto para funcionamiento acoplado a red de conductos de climatización. Incluso recargo GFEI según Ley 14/2022 para refrigerante R410, aislamiento acústico de la envolvente, aislamiento térmico de la envolvente, aislamiento térmico Euroclase A1 (M0) en condensador y evaporador, filtro F7, filtro G4, sonda de temperatura de retorno en conducto, tarjeta de comunicaciones Modbus RTU, elementos de fijación, conexiones frigoríficas, eléctricas y de control, accesorios necesarios para su correcto funcionamiento, puesta en marcha y comprobación de la instalación. Totalmente instalado y probado."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > EQUIPOS DE PRODUCCIÓN",
   "codigo": "CL.27",
   "unidad": "UD",
   "resumen": "RECUPERADOR DE CALOR BALDUR 900",
   "cantidad": 1.0,
   "precio": 4481.69,
   "importe": 4481.69,
   "descripcion": "Ud. Suministro e instalación de recuperador de calor aire-aire HITECSA/BAXI modelo BALDUR 900, o equivalente a aprobar por la Dirección Facultativa y la propiedad, con intercambiador de placas de aluminio de flujo a contracorriente (counterflow) de alta eficiencia, ventiladores tipo Plug Fan, estructura autoportante de chapa de acero galvanizado con aislamiento térmico de 20 mm, sistema integrado de by-pass motorizado para funcionamiento en free-cooling parcial y total, detectores de filtros sucios y filtración conforme al RITE. Incluso embocadura circular de cuatro conexiones, embocaduras exteriores tipo \"pico pato\" con malla de protección, filtro F7 en impulsión, filtro M5 en impulsión, filtro M5 en retorno, sonda de calidad de aire en conducto (CO2), tejadillo exterior, elementos de fijación, conexiones a la red de conductos, conexiones eléctricas y de control, accesorios necesarios para su correcto funcionamiento, puesta en marcha y comprobación de la instalación. Totalmente instalado y probado."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > DISTRIBUCIÓN DE AIRE",
   "codigo": "DA.01",
   "unidad": "M2",
   "resumen": "CONDUCTO CLIMAVER PLUS R o similar",
   "cantidad": 24.0,
   "precio": 46.81,
   "importe": 1123.44,
   "descripcion": "m². Suministro y montaje de conducto rectangular para la distribución de aire climatizado, realizado mediante panel rígido de alta densidad de lana de vidrio tipo Climaver Plus R o equivalente a aprobar por la Dirección Facultativa y la propiedad, conforme a la norma UNE-EN 14303, de 25 mm de espesor. Panel revestido en ambas caras: exterior con complejo de aluminio + malla de fibra de vidrio + kraft, e interior con complejo de aluminio + kraft. Conducto con canto macho rebordeado por el complejo interior para mayor estanqueidad, con resistencia térmica de 0,78 m²·K/W y conductividad térmica de 0,032 W/(m·K). Se incluyen la ejecución de codos, derivaciones, embocaduras, piezas especiales, sellado de uniones con cola específica Climaver, sellado de tramos con cinta de aluminio Climaver, soportes metálicos galvanizados, elementos de fijación, registros de inspección y limpieza, aperturas de servicio, tapas estancas y todos los accesorios de montaje necesarios. Los registros se dispondrán en número y posición suficientes para permitir la inspección, limpieza y mantenimiento de la red, conforme a la IT 1.1.4.3.4 del RITE y a la norma UNE-ENV 12097, especialmente en cambios de dirección, derivaciones, elementos de regulación y tramos que requieran accesibilidad. En conductos ocultos sobre falso techo, dichos registros se coordinarán con registros practicables en el falso techo. Instalación realizada conforme al RITE, normativa vigente y recomendaciones del fabricante. Totalmente instalado, sellado, aislado, registrado, accesible para mantenimiento y en correcto estado de funcionamiento."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > DISTRIBUCIÓN DE AIRE",
   "codigo": "RECC.047",
   "unidad": "ML",
   "resumen": "CONDUCTO CIRCULAR 200 MM",
   "cantidad": 8.0,
   "precio": 55.15,
   "importe": 441.2,
   "descripcion": "Suministro e instalación de conducto circular de pared simple helicoidal de acero inoxidable, de 200 mm de diámetro y 0,5 mm de espesor, con refuerzos, i/p.p. de corte, ejecución, codos, embocaduras, derivaciones, elementos de fijación, bridas, soportes, varillas, pintura al horno en color elegido por promotor, sellado de uniones, medios auxiliares, elementos de elevación, equipos de seguridad individual/colectivas, costes indirectos, totalmente instalado según normas UNE y NTE-ICI-23. Según RITE Así como cualquier material o trabajo necesario para su instalación en los horarios que no produzcan molestias en el desarrollo normal de la actividad del centro comercial. Totalmente instalado, probado y funcionando."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > DISTRIBUCIÓN DE AIRE",
   "codigo": "RECC.046",
   "unidad": "ML",
   "resumen": "CONDUCTO CIRCULAR 150 MM",
   "cantidad": 8.0,
   "precio": 44.66,
   "importe": 357.28,
   "descripcion": "Suministro e instalación de conducto circular de pared simple helicoidal de acero inoxidable, de 150 mm de diámetro y 0,5 mm de espesor, con refuerzos, i/p.p. de corte, ejecución, codos, embocaduras, derivaciones, elementos de fijación, bridas, soportes, varillas, pintura al horno en color elegido por promotor, sellado de uniones, medios auxiliares, elementos de elevación, equipos de seguridad individual/colectivas, costes indirectos, totalmente instalado según normas UNE y NTE-ICI-23. Según RITE Así como cualquier material o trabajo necesario para su instalación en los horarios que no produzcan molestias en el desarrollo normal de la actividad del centro comercial. Totalmente instalado, probado y funcionando."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > DISTRIBUCIÓN DE AIRE",
   "codigo": "RECC.045",
   "unidad": "ML",
   "resumen": "CONDUCTO CIRCULAR 100 MM",
   "cantidad": 16.0,
   "precio": 34.68,
   "importe": 554.88,
   "descripcion": "Suministro e instalación de conducto circular de pared simple helicoidal de acero inoxidable, de 100 mm de diámetro y 0,5 mm de espesor, con refuerzos, i/p.p. de corte, ejecución, codos, embocaduras, derivaciones, elementos de fijación, bridas, soportes, varillas, pintura al horno en color elegido por promotor, sellado de uniones, medios auxiliares, elementos de elevación, equipos de seguridad individual/colectivas, costes indirectos, totalmente instalado según normas UNE y NTE-ICI-23. Según RITE Así como cualquier material o trabajo necesario para su instalación en los horarios que no produzcan molestias en el desarrollo normal de la actividad del centro comercial. Totalmente instalado, probado y funcionando."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > DISTRIBUCIÓN DE AIRE",
   "codigo": "DA.41",
   "unidad": "Ud",
   "resumen": "REJILLA INTEMPERIE 1000X300",
   "cantidad": 1.0,
   "precio": 261.46,
   "importe": 261.46,
   "descripcion": "Ud. Suministro e instalación de rejilla de ventilación para intemperie, acústica, de dimensiones 1000x300 mm, fabricada en acero galvanizado y lacada en color a definir por la Dirección Facultativa y la propiedad, diseñada para instalación sobre carpintería de aluminio. Rejilla fija con lamas inclinadas en sentido descendente para evitar la entrada de agua, e incorporando rejilla antipájaros interior mediante malla metálica galvanizada. Apta para uso exterior, con alta resistencia a la corrosión y a la radiación solar. Incluye fijación mediante tornillería adecuada, sellado perimetral, accesorios de montaje y elementos de fijación. Totalmente instalada, alineada y en correcto estado de funcionamiento, conforme a normativa vigente y especificaciones del fabricante."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > DISTRIBUCIÓN DE AIRE",
   "codigo": "DA.45",
   "unidad": "Ud",
   "resumen": "REJILLA INTEMPERIE 1300X1000",
   "cantidad": 1.0,
   "precio": 261.46,
   "importe": 261.46,
   "descripcion": "Ud. Suministro e instalación de rejilla de ventilación para intemperie, acústica, de dimensiones 1300x1000 mm, fabricada en acero galvanizado y lacada en color a definir por la Dirección Facultativa y la propiedad, diseñada para instalación sobre carpintería de aluminio. Rejilla fija con lamas inclinadas en sentido descendente para evitar la entrada de agua, e incorporando rejilla antipájaros interior mediante malla metálica galvanizada. Apta para uso exterior, con alta resistencia a la corrosión y a la radiación solar. Incluye fijación mediante tornillería adecuada, sellado perimetral, accesorios de montaje y elementos de fijación. Totalmente instalada, alineada y en correcto estado de funcionamiento, conforme a normativa vigente y especificaciones del fabricante."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > DISTRIBUCIÓN DE AIRE",
   "codigo": "CAR400",
   "unidad": "Ud",
   "resumen": "COMPUERTA ANTIRRETORNO 400x400",
   "cantidad": 2.0,
   "precio": 188.57,
   "importe": 377.14,
   "descripcion": "Ud. Suministro e instalación de compuerta antirretorno rectangular metálica de dimensiones 400 × 400 mm para instalación en conducto de ventilación, fabricada en chapa de acero galvanizado, con lamas de apertura automática por presión del flujo de aire y cierre por gravedad, destinada a impedir el retorno del aire cuando el sistema se encuentra parado o actúan otros equipos conectados a la misma red de conductos. Incluso accesorios de montaje, elementos de fijación, sellado de uniones, conexiones al conducto y cuantos materiales sean necesarios para su correcta instalación y funcionamiento. Totalmente instalada y probada."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > ELEMENTOS DE CONTROL",
   "codigo": "CONT.01",
   "unidad": "Ud",
   "resumen": "CONTROL INST. CLIMATIZACIÓN Y VENTILACIÓN",
   "cantidad": 1.0,
   "precio": 1891.61,
   "importe": 1891.61,
   "descripcion": "Suministro e instalación del sistema de control y regulación de la instalación de climatización y ventilación, incluyendo control del equipo autónomo de climatización y del recuperador de calor, controladores, interfaces de usuario, cableado de control, conexionado entre equipos, programación, parametrización, integración de sondas y elementos de campo, gestión del funcionamiento conjunto de los equipos, comunicación entre sistemas y cuantos accesorios sean necesarios para el correcto funcionamiento de la instalación. Incluso pruebas funcionales, puesta en marcha y ajuste de los parámetros de funcionamiento. Totalmente instalado y probado."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > VARIOS",
   "codigo": "VARC.01",
   "unidad": "UD",
   "resumen": "PUESTA EN MARCHA Y SERVICIO",
   "cantidad": 1.0,
   "precio": 357.0,
   "importe": 357.0,
   "descripcion": "Puesta en marcha y servicio de la instalación y equipos por el fabricante, incluso mediciones de caudales en difusores y rejillas de impulsión y retorno y ajustes de caudales a nominales de proyecto, mediciones de temperaturas de impulsión y salto entálpico de la batería de la evaporadora."
  },
  {
   "capitulo": "CLIMATIZACIÓN Y VENTILACIÓN > VARIOS",
   "codigo": "VARC.02",
   "unidad": "UD",
   "resumen": "LEGALIZACIÓN INSTALACION DE CLIMATIZACIÓN",
   "cantidad": 1.0,
   "precio": 664.59,
   "importe": 664.59,
   "descripcion": "Ud. Elaboración, suscripción y tramitación administrativa de la documentación técnica y Certificados de Instalación correspondientes a la instalación de climatización, incluyendo la gestión completa ante los organismos competentes, así como la parte proporcional de tasas de la Dirección General de Industria, tasas de E.I.C.I. y cuantos visados, derechos o gastos sean necesarios para su legalización y puesta en servicio; totalmente terminada."
  },
  {
   "capitulo": "CONTROL DE CALIDAD",
   "codigo": "24.04",
   "unidad": "UD",
   "resumen": "MEDICION DE CALIDAD DEL AIRE",
   "cantidad": 1.0,
   "precio": 255.0,
   "importe": 255.0,
   "descripcion": "Ud. Medición de calidad del aire antes de comenzar los trabajos y despues de la finalización de los mismos, con el material adecuado para su ejecución con la redacción de un pequeño informe con la inidcación de los mismos."
  },
  {
   "capitulo": "CONTROL DE CALIDAD",
   "codigo": "24.05",
   "unidad": "UD",
   "resumen": "MEDICION DE RUIDO",
   "cantidad": 1.0,
   "precio": 204.0,
   "importe": 204.0,
   "descripcion": "Ud. Medición de niveles de ruido de los equipos instalados, realizada tras la finalización de los trabajos y puesta en marcha de las instalaciones, mediante el equipamiento adecuado y homologado para su ejecución. Incluso toma de datos en los puntos representativos, análisis de los resultados obtenidos y redacción de un pequeño informe con la indicación de los valores medidos y verificación del cumplimiento de la normativa aplicable."
  },
  {
   "capitulo": "CONTROL DE CALIDAD",
   "codigo": "VARC.06",
   "unidad": "UD",
   "resumen": "PRUEBA DE ESTANQUEIDAD RED DE CONDUCTOS",
   "cantidad": 1.0,
   "precio": 408.0,
   "importe": 408.0,
   "descripcion": "Ud. Ejecución de prueba de estanqueidad en red de conductos de climatización conforme a los requisitos establecidos en el Reglamento de Instalaciones Térmicas en los Edificios (RITE) y en la norma UNE-EN 12237 (conductos metálicos) o UNE-EN 1507 (conductos rectangulares), según corresponda. La prueba se realizará mediante la presurización controlada del sistema de conductos (con sobrepresión o depresión, según el caso) con equipo calibrado, registrando las fugas de aire para verificar que los niveles se encuentran dentro de los límites admisibles del correspondiente clase de estanqueidad (A, B, C o D), especificada en proyecto o aplicable según uso del edificio. El servicio incluye la preparación de la red, obturación de bocas, conexión del equipo de ensayo, ejecución del procedimiento completo, medición del caudal de fuga, obtención de resultados, y emisión de informe técnico con valores registrados, interpretación y conclusiones. Incluye desplazamiento, medios técnicos, personal cualificado, certificados de calibración de los equipos y documentación de resultados. Totalmente ejecutado, comprobado, documentado y conforme a normativa vigente."
  },
  {
   "capitulo": "GESTION DE RESIDUOS",
   "codigo": "RESIDUOS",
   "unidad": "u",
   "resumen": "GESTION DE RESIDUOS",
   "cantidad": 1.0,
   "precio": 805.8,
   "importe": 805.8,
   "descripcion": "Ud. Gestión de residuos de construcción y demolición generados en obra de reforma de instalación de climatización, incluyendo los residuos procedentes del desmontaje de equipos de climatización, conductos, tuberías, aislamientos, cableado asociado y elementos auxiliares, así como los derivados de la demolición y reposición de falsos techos, pequeñas demoliciones puntuales de tabiquería de fábrica de ladrillo, escombros, embalajes, plásticos, papel/cartón, envases, restos metálicos y demás residuos propios de la actuación. Comprende la recogida, clasificación, acopio temporal en obra, carga, transporte y entrega de los residuos a gestor autorizado, incluyendo, en su caso, alquiler, entrega y retirada de contenedores, medios auxiliares de carga y manipulación, canon de vertido, tasas, transporte interior y exterior, así como la correcta segregación de los residuos conforme a la normativa vigente. Se incluye igualmente la gestión específica de los residuos procedentes de equipos de climatización desmontados, incluyendo su entrega a gestor autorizado cuando proceda, retirada de componentes, refrigerantes, aceites u otros elementos que requieran tratamiento específico, así como la emisión de los correspondientes certificados, justificantes o documentos acreditativos de entrega y tratamiento de los residuos generados. Incluso parte proporcional de mano de obra, maquinaria, medios auxiliares, contenedores, limpieza de las zonas afectadas, documentación justificativa, coordinación con gestor autorizado y cualquier material, medio o trabajo necesario para la completa y correcta ejecución de la unidad de obra."
  },
  {
   "capitulo": "GESTION DE RESIDUOS",
   "codigo": "PLAN",
   "unidad": "u",
   "resumen": "PLAN DE GESTIÓN DE RESIDUOS",
   "cantidad": 1.0,
   "precio": 255.0,
   "importe": 255.0,
   "descripcion": "Plan completo de control de gestión de residuos, con un nivel de exigencia alto, previa aprobación por parte del promotor, incluyendo: identificación y cantidad de residuos generaros, procedimientos de evaluación, operaciones con los residuos y gestión de los mismos."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PLAN DE SEGURIDAD Y SALUD",
   "codigo": "26.01.01",
   "unidad": "Ud",
   "resumen": "PLAN DE SEGURIDAD Y SALUD",
   "cantidad": 1.0,
   "precio": 255.0,
   "importe": 255.0,
   "descripcion": "Ud. Realización y ejecución del Plan de Seguridad y Salud, con un nivel de exigencia alto, previa aprobación por parte de La Dirección Facultativa del mencionado Plan, incluyendo en principio: instalaciones provisionales de obra y señalizaciones, protecciones personales, protecciones colectivas; todo ello cumpliendo la reglamentación vigente."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "D41AG201",
   "unidad": "Ud",
   "resumen": "TAQUILLA METALICA INDIVIDUAL",
   "cantidad": 3.0,
   "precio": 7.95,
   "importe": 23.85,
   "descripcion": "Ud. Taquilla metálica individual con llave de 1.78 m. de altura colocada. (10 usos) Incluso parte proporcional de pequeño material, mano de obra y desplazamientos, trabajos, remates, estructuras auxiliares, instalación, ajuste y verificaciones."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "D41AG210",
   "unidad": "Ud",
   "resumen": "BANCO POLIPROPILENO 5 PERSONAS",
   "cantidad": 1.0,
   "precio": 8.74,
   "importe": 8.74,
   "descripcion": "Ud. Banco de polipropileno para 5 personas con soportes metalicos, colocado. (10 usos) Incluso parte proporcional de pequeño material, mano de obra y desplazamientos, trabajos, remates, estructuras auxiliares, instalación, ajuste y verificaciones."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "D41AG620",
   "unidad": "Ud",
   "resumen": "HORNO MICROONDAS DE 800 WAT.",
   "cantidad": 1.0,
   "precio": 17.37,
   "importe": 17.37,
   "descripcion": "Ud. Horno microondas de 800 wat. con plato giratorio incorporado (5 usos). Incluso parte proporcional de pequeño material, mano de obra y desplazamientos, trabajos, remates, estructuras auxiliares, instalación, ajuste y verificaciones."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "D41AG630",
   "unidad": "Ud",
   "resumen": "MESA MELAMINA 10 PERSONAS",
   "cantidad": 1.0,
   "precio": 7.28,
   "importe": 7.28,
   "descripcion": "Ud. Mesa metálica para comedor con una capacidad de 10 personas, y tablero superior de melamina colocada. (10 usos) Incluso parte proporcional de pequeño material, mano de obra y desplazamientos, trabajos, remates, estructuras auxiliares, instalación, ajuste y verificaciones."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "D41AG700",
   "unidad": "Ud",
   "resumen": "DEPÓSITO DE BASURAS DE 800 L.",
   "cantidad": 1.0,
   "precio": 5.03,
   "importe": 5.03,
   "descripcion": "Ud. Deposito de basuras de 800 litros de capacidad realizado en polietileno inyectado, acero y bandas de caucho, con ruedas para su transporte, colocado. (10 usos) Incluso parte proporcional de pequeño material, mano de obra y desplazamientos, trabajos, remates, estructuras auxiliares, instalación, ajuste y verificaciones."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "D41AG801",
   "unidad": "Ud",
   "resumen": "BOTIQUIN DE OBRA",
   "cantidad": 1.0,
   "precio": 113.28,
   "importe": 113.28,
   "descripcion": "Ud. Botiquín de urgencia para caseta de obra, provisto de desinfectantes y antisépticos autorizados, gasas estériles, algodón hidrófilo, venda, esparadrapo, apósitos adhesivos, un par de tijeras, pinzas, guantes desechables, bolsa de goma para agua y hielo, antiespasmódicos, analgésicos, tónicos cardíacos de urgencia, un torniquete, un termómetro clínico y jeringuillas desechables, fijado al paramento con tornillos y tacos. Incluso parte proporcional de pequeño material, mano de obra y desplazamientos, trabajos, remates, estructuras auxiliares, instalación, ajuste y verificaciones."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "D41AG810",
   "unidad": "Ud",
   "resumen": "REPOSICIÓN DE BOTIQUIN",
   "cantidad": 2.0,
   "precio": 26.18,
   "importe": 52.36,
   "descripcion": "Ud. Bolsa de hielo, caja de apósitos, paquete de algodón, rollo de esparadrapo, caja de analgésico de ácido acetilsalicílico, caja de analgésico de paracetamol, botella de agua oxigenada, botella de alcohol de 96°, frasco de tintura de yodo para el botiquín de urgencia colocado en la caseta de obra, durante el transcurso de la obra."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "D41AG406",
   "unidad": "UD",
   "resumen": "PACK MASCARILLAS FFP2 100uds",
   "cantidad": 1.0,
   "precio": 17.51,
   "importe": 17.51,
   "descripcion": "Ud. Pack mascaras desechables de cinco capas para adultosm no reutilizables, transpirables plegables con pinza nasal y homologación CE, colocada."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "QEREWQTWQET",
   "unidad": "UD",
   "resumen": "ADECUACIÓN ZONA USO PERSONAL OBRA",
   "cantidad": 1.0,
   "precio": 22.57,
   "importe": 22.57,
   "descripcion": "Unidad de adecuación de zona para uso del personal de los trabajadores en obra, incluido parte proporcional de pladur, vallas y elementos necesarios para la correcta adecuación. Incluso parte proporcional de pequeño material, mano de obra y desplazamientos, trabajos, remates, estructuras auxiliares, instalación, ajuste y verificaciones."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > MOBILIARIO Y EQUIPAMIENTO",
   "codigo": "W45ASAFR",
   "unidad": "UD",
   "resumen": "UNIDAD DESPLAZAMIENTO ZONA PERSONAL",
   "cantidad": 2.0,
   "precio": 24.83,
   "importe": 49.66,
   "descripcion": "Unidad de desplazamiento de zona de uso personal en función de la zona de ejecución de la obra."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > CIERRES PROVISIONALES",
   "codigo": "D10DA045",
   "unidad": "M2",
   "resumen": "TABIQUE PLADUR o similar 76/400 (46) LM",
   "cantidad": 4.5,
   "precio": 22.83,
   "importe": 102.74,
   "descripcion": "M2. Tabique formado por una placa PLADUR®, o equivalente aprobado por la Dirección Facultativa y la propiedad, tipo N de 15 mm. de espesor, a cada lado de una estructura de acero galvanizado de 46 mm. de ancho, a base de Montantes PLADUR® (elementos verticales), separados entre ejes 400 mm. y Canales PLADUR® (elementos horizontales), dando un ancho total de tabique terminado de 76 mm. Parte proporcional de materiales PLADUR®: tornillería, pastas, cintas de juntas, juntas estancas /acústicas de su perímetro, etc. así como anclajes para canales en suelo y techo, etc. totalmente terminado con calidad de terminación Nivel 1 (Q1). Montaje según Norma UNE 102.040 IN y requisitos del CTE-DB HR."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > INST. PROVISIONALES DE OBRA > CIERRES PROVISIONALES",
   "codigo": "E15P020",
   "unidad": "u",
   "resumen": "PUERTA CHAPA LISA ABATIBLE 80x200 cm GALVANIZADA",
   "cantidad": 1.0,
   "precio": 41.22,
   "importe": 41.22,
   "descripcion": "Ud. Puerta de chapa lisa abatible de 1 hoja de 80x200 cm realizada con doble chapa de acero galvanizado de 1 mm de espesor, perfiles de acero conformado en frío, herrajes de colgar y seguridad, cerradura sin cilindro ni llave, con apertura mediante manilla de nailon, cerco de perfil de acero conformado en frío con garras para recibir a obra, elaborada en taller, ajuste y fijación en obra (sin incluir recibido de albañilería). Materiales con marcado CE y DdP (Declaración de prestaciones) según Reglamento (UE) 305/2011."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > SEÑALIZACIONES > SEÑALES",
   "codigo": "D41CA010",
   "unidad": "Ud",
   "resumen": "SEÑAL STOP CON SOPORTE",
   "cantidad": 1.0,
   "precio": 10.74,
   "importe": 10.74,
   "descripcion": "Ud. Señal de stop tipo octogonal de D=600 mm. normalizada, con soporte metálico de hierro galvanizado 80x40x2 mm. y 1,3 m. de altura incluso parte proporcional de apertura de pozo, hormigonado, colocación y desmontado. (3 usos) Incluso mantenimiento en condiciones seguras durante todo el periodo de tiempo que se requiera."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > SEÑALIZACIONES > SEÑALES",
   "codigo": "D41CA254",
   "unidad": "Ud",
   "resumen": "CARTEL PROHIBICIÓN DE PASO",
   "cantidad": 1.0,
   "precio": 15.05,
   "importe": 15.05,
   "descripcion": "Ud. Cartel indicativo de prohibido el paso a la obra de 0,40x0,30 m. sin soporte metálico, incluso colocación y desmontado. Incluso mantenimiento en condiciones seguras durante todo el periodo de tiempo que se requiera."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > SEÑALIZACIONES > SEÑALES",
   "codigo": "D41CA040",
   "unidad": "Ud",
   "resumen": "CARTEL INDICAT. RIESGO I/SOPORTE",
   "cantidad": 1.0,
   "precio": 11.12,
   "importe": 11.12,
   "descripcion": "Ud. Cartel indicativo de riesgo de 0,30x0,30 m. con soporte metálico de hierro galvanizado 80x40x2 mm. y 1,3 m. de altura, incluso apertura de pozo, hormigonado, colocación y desmontado. Incluso mantenimiento en condiciones seguras durante todo el periodo de tiempo que se requiera."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > SEÑALIZACIONES > SEÑALES",
   "codigo": "D41CA258",
   "unidad": "Ud",
   "resumen": "CARTEL PELIGRO ZONA OBRAS",
   "cantidad": 1.0,
   "precio": 10.04,
   "importe": 10.04,
   "descripcion": "Ud. Cartel indicativo de peligro por zona de obras de 0,40x0,30 m. sin soporte metálico, incluso colocación y desmontado. Incluso mantenimiento en condiciones seguras durante todo el periodo de tiempo que se requiera."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > SEÑALIZACIONES > SEÑALES",
   "codigo": "D41CA260",
   "unidad": "Ud",
   "resumen": "CARTEL COMBINADO 100X70 CM.",
   "cantidad": 1.0,
   "precio": 16.01,
   "importe": 16.01,
   "descripcion": "Ud. Suministro de cartel combinado de advertencia de riesgos de 1,00x0,70 m. sin soporte metálico, incluso colocación y desmontado. Incluso mantenimiento en condiciones seguras durante todo el periodo de tiempo que se requiera. Incluso mantenimiento en condiciones seguras durante todo el periodo de tiempo que se requiera."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > SEÑALIZACIONES > SEÑALES",
   "codigo": "YSX010",
   "unidad": "Ud",
   "resumen": "CONJUNTO ELEMENTOS BALIZAMIENTO Y SEÑALIZACION",
   "cantidad": 1.0,
   "precio": 85.47,
   "importe": 85.47,
   "descripcion": "Ud. Conjunto de elementos de balizamiento y señalización provisional de obras, necesarios para el cumplimiento de la normativa vigente en materia de Seguridad y Salud en el Trabajo. Incluso mantenimiento en condiciones seguras durante todo el periodo de tiempo que se requiera, reparación o reposición, cambio de posición y transporte hasta el lugar de almacenaje o retirada a contenedor."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > SEÑALIZACIONES > VALLAS Y ACOTAMIENTOS",
   "codigo": "D41CC040",
   "unidad": "Ud",
   "resumen": "VALLA CONTENCIÓN PEATONES",
   "cantidad": 5.0,
   "precio": 5.19,
   "importe": 25.95,
   "descripcion": "Ud. Valla autónoma metálica de 2,5 m. de longitud para contención de peatones normalizada, incluso colocación y desmontaje. (20 usos)"
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIONES PARA CABEZA",
   "codigo": "D41EA001",
   "unidad": "Ud",
   "resumen": "CASCO DE SEGURIDAD",
   "cantidad": 4.0,
   "precio": 0.89,
   "importe": 3.56,
   "descripcion": "Ud. Casco de seguridad con desudador, homologado CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIONES PARA CABEZA",
   "codigo": "D41EA201",
   "unidad": "Ud",
   "resumen": "PANT. SEGURID. PARA SOLDADURA",
   "cantidad": 4.0,
   "precio": 3.61,
   "importe": 14.44,
   "descripcion": "Ud. Pantalla de seguridad para soldadura con fijación en cabeza, homologada CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIONES PARA CABEZA",
   "codigo": "D41EA220",
   "unidad": "Ud",
   "resumen": "GAFAS CONTRA IMPACTOS",
   "cantidad": 4.0,
   "precio": 3.33,
   "importe": 13.32,
   "descripcion": "Ud. Gafas contra impactos antirayadura, homologadas CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIONES PARA CABEZA",
   "codigo": "D41EA401",
   "unidad": "Ud",
   "resumen": "MASCARILLA ANTIPOLVO",
   "cantidad": 4.0,
   "precio": 0.84,
   "importe": 3.36,
   "descripcion": "Ud. Mascarilla antipolvo, homologada."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIONES PARA CABEZA",
   "codigo": "D41EA410",
   "unidad": "Ud",
   "resumen": "FILTRO RECAMBIO MASCARILLA",
   "cantidad": 4.0,
   "precio": 0.2,
   "importe": 0.8,
   "descripcion": "Ud. Filtro recambio mascarilla, homologado."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIÓN TOTAL DEL CUERPO",
   "codigo": "D41EC001",
   "unidad": "Ud",
   "resumen": "MONO DE TRABAJO",
   "cantidad": 5.0,
   "precio": 4.06,
   "importe": 20.3,
   "descripcion": "Ud. Mono de trabajo, homologado CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIÓN TOTAL DEL CUERPO",
   "codigo": "D41EC030",
   "unidad": "Ud",
   "resumen": "MANDIL SOLDADOR SERRAJE",
   "cantidad": 5.0,
   "precio": 4.3,
   "importe": 21.5,
   "descripcion": "Ud. Mandil de serraje para soldador grado A, 60x90 cm. homologado CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIÓN TOTAL DEL CUERPO",
   "codigo": "D41EC401",
   "unidad": "Ud",
   "resumen": "CINTURÓN SEGURIDAD CLASE A",
   "cantidad": 5.0,
   "precio": 19.58,
   "importe": 97.9,
   "descripcion": "Ud. Cinturón de seguridad clase A (sujección), con cuerda regulable de 1,8 m. con guarda cabos y 2 mosquetones, homologada CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIÓN TOTAL DEL CUERPO",
   "codigo": "D41EC520",
   "unidad": "Ud",
   "resumen": "CINTURÓN PORTAHERRAMIENTAS",
   "cantidad": 5.0,
   "precio": 6.47,
   "importe": 32.35,
   "descripcion": "Ud. Cinturón portaherramientas, homologado CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECC. DE MANOS Y BRAZOS",
   "codigo": "D41EE001",
   "unidad": "Ud",
   "resumen": "PAR GUANTES LATEX INDUSTRIAL",
   "cantidad": 20.0,
   "precio": 0.36,
   "importe": 7.2,
   "descripcion": "Ud. Par de guantes de latex industrial naranja, homologado CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECC. DE MANOS Y BRAZOS",
   "codigo": "D41EE030",
   "unidad": "Ud",
   "resumen": "PAR GUANTES AISLANTES",
   "cantidad": 5.0,
   "precio": 8.31,
   "importe": 41.55,
   "descripcion": "Ud. Par de guantes aislantes para electricista, homologados CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIONES DE PIES Y PIERNAS",
   "codigo": "D41EG030",
   "unidad": "Ud",
   "resumen": "PAR BOTAS AISLANTES",
   "cantidad": 5.0,
   "precio": 7.66,
   "importe": 38.3,
   "descripcion": "Ud. Par de botas aislantes para electricista, homologadas CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIONES DE PIES Y PIERNAS",
   "codigo": "D41EG401",
   "unidad": "Ud",
   "resumen": "PAR POLAINAS SOLDADOR",
   "cantidad": 5.0,
   "precio": 3.05,
   "importe": 15.25,
   "descripcion": "Ud. Par de polainas para soldador serraje grad A, homologadas CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIÓN DEL OIDO",
   "codigo": "D41ED105",
   "unidad": "Ud",
   "resumen": "TAPONES ANTIRUIDO",
   "cantidad": 100.0,
   "precio": 0.08,
   "importe": 8.0,
   "descripcion": "Ud. Pareja de tapones antiruido espuma, homologado CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIÓN DEL OIDO",
   "codigo": "D41ED115",
   "unidad": "Ud",
   "resumen": "PROTECTORES AUDITIVOS EXIG.",
   "cantidad": 5.0,
   "precio": 7.22,
   "importe": 36.1,
   "descripcion": "Ud. Protectores auditivos tipo orejera para, entornos exigentes, homologado CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES PERSONALES > PROTECCIÓN VÍAS RESPIRATORIAS",
   "codigo": "D41EB135",
   "unidad": "Ud",
   "resumen": "MASCARILLA POLVOS TOXICOS FFP2",
   "cantidad": 20.0,
   "precio": 0.7,
   "importe": 14.0,
   "descripcion": "Ud. Mascarilla polvos tóxicos FFP2 con válvula, desechable, homologada CE."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES COLECTIVAS > PROTECCIONES VARIAS",
   "codigo": "D41GG405",
   "unidad": "Ud",
   "resumen": "EXTINTOR POL. ABC 6Kg. EF 21A-113B",
   "cantidad": 1.0,
   "precio": 36.13,
   "importe": 36.13,
   "descripcion": "Ud. Extintor de polvo ABC con eficacia 21A-113B para extinción de fuego de materias sólidas, líquidas, productos gaseosos e incendios de equipos eléctricos, de 6 Kg. de agente extintor con soporte, manómetro y boquilla con difusor según norma UNE-23110, totalmente instalado.Certificado por AENOR."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES COLECTIVAS > PROTECCIONES VARIAS",
   "codigo": "D41GG410",
   "unidad": "Ud",
   "resumen": "EXTINTOR NIEVE CARB. 5 Kg. EF 34B",
   "cantidad": 1.0,
   "precio": 40.92,
   "importe": 40.92,
   "descripcion": "Ud. Extintor de nieve carbónica CO2 con eficacia 34B para extinción de fuego de materias sólidas, líquidas, e incendios de equipos eléctricos, de 5 Kg. de agente extintor con soporte y manguera con difusor según norma UNE-23110 totalmente instalado."
  },
  {
   "capitulo": "SEGURIDAD Y SALUD > PROTECCIONES COLECTIVAS > PROTECCIONES VARIAS",
   "codigo": "D41GG420",
   "unidad": "Ud",
   "resumen": "ESTERILLA DE CAUCHO",
   "cantidad": 2.0,
   "precio": 37.58,
   "importe": 75.16,
   "descripcion": "Ud. Suministro e instalación de esterilla de caucho para control de suciedad y polvo en accesos a zona de obra, colocada en zonas de tránsito entre áreas en uso y áreas en intervención, formada por alfombrilla flexible de caucho de alta resistencia, antideslizante, con capacidad de retención de polvo y partículas. Incluye colocación sobre el pavimento existente, adaptación a la geometría del acceso, fijación puntual si fuera necesaria, limpieza inicial y mantenimiento básico durante la ejecución de la obra, así como su retirada al finalizar los trabajos. Totalmente instalada y en funcionamiento durante toda la fase de obra."
  }
 ]
}